<!DOCTYPE html>

<html lang="en"><head>
<meta charset="utf-8"/><meta content="width=device-width,initial-scale=1" name="viewport"/>
<title>35 kV Oil-Immersed Power Transformer | Tianyu Electric</title><meta content="On-load voltage-regulating power transformer for 35–38.5 kV systems." name="description"/>
<link href="/products/35kv-power-transformer/" rel="canonical"/>
<meta content="website" property="og:type"/><meta content="High-Voltage Power Transformer | Tianyu Electric" property="og:title"/><meta content="Oil-immersed power transformers for substations, grid interconnection and major industrial systems. Four attached independent reports provide model-specific evidence from 50 MVA / 110 kV through 240 MVA / 220 kV." property="og:description"/><meta content="/products/high-voltage-power-transformer/" property="og:url"/><meta content="/images/02-shared/products/model-confirmed/power-transformers/35kv-oil-immersed-power-transformer-front-p085.webp" property="og:image"/><meta content="summary_large_image" name="twitter:card"/>
<link href="../../assets/css/visual-system.css" rel="stylesheet"/>
<link href="../../assets/css/product-detail.css" rel="stylesheet"/>
<link href="../../assets/css/catalog-v8-web-update.css" rel="stylesheet"/><link href="../../assets/css/site-experience.css" rel="stylesheet"/><link href="../../assets/css/industrial-editorial.css" rel="stylesheet"/><link href="../../assets/css/tianyu-refresh.css" rel="stylesheet"/><link href="../../assets/css/product-refresh.css" rel="stylesheet"/><link href="../../assets/css/mobile-adapt.css" rel="stylesheet"/></head><body class="site36-density phase1-detail" data-v44-media-sync="true" data-v45-product-media="true" data-v50-products-direct-jump="true" data-v54-complete-image-fit="true">
<header class="site-header"><a class="brand" href="../../index.html"><span class="brand-mark">TY</span><span><strong>Tianyu Electric</strong><small>Transformer Solutions</small></span></a><button aria-label="Open navigation" class="menu-toggle" data-menu-toggle="" type="button">Menu</button><nav class="main-nav" data-nav=""><div class="nav-item"><a class="" href="../../index.html">Home</a></div><div class="nav-item nav-dropdown"><a class="active" href="../../products.html">Products</a><div class="dropdown-menu"><a href="../../products.html#power-transformers">Power Transformers</a><a href="../../products.html#distribution-transformers">Distribution Transformers</a><a href="../../products.html#prefabricated-substations">Prefabricated Substations</a><a href="../../products.html#all-platforms">All Products</a></div></div><div class="nav-item"><a class="" href="../../applications.html">Applications &amp; Projects</a></div><div class="nav-item nav-dropdown"><a class="" href="../../guide.html">Guide</a><div class="dropdown-menu"><a href="../../guide.html">Guide</a><a href="../../certificates.html">Certificates &amp; Test Reports</a><a href="../../drawings.html">Engineering Drawings</a></div></div><div class="nav-item nav-dropdown"><a class="" href="../../about.html">Company</a><div class="dropdown-menu"><a href="../../about.html">About Tianyu</a><a href="../../manufacturing.html">Manufacturing</a><a href="../../quality.html">Quality</a></div></div></nav><div class="header-actions"><span class="language">EN</span><button class="btn btn-primary" data-quote-open="" type="button">Request a Quote</button></div></header>
<main class="pd">
<section class="pd-hero">
<div class="pd-shell pd-hero-grid">
<div class="pd-hero-copy">
<nav aria-label="Breadcrumb" class="pd-crumb"><a href="../../products.html">Products</a><span aria-hidden="true">/</span><a href="../high-voltage-power-transformer/index.html">Power transformers</a></nav>
<p class="pd-kicker">Power transformer · 35 kV</p>
<h1>35 kV Oil-Immersed Power Transformer</h1>
<p class="pd-model">SZ-8000~31500/35</p>
<p class="pd-lead">On-load voltage-regulating power transformer for 35–38.5 kV systems.</p>
<dl class="pd-facts"><div><dt>Rated power</dt><dd><strong>8–31.5</strong><span>MVA</span></dd></div><div><dt>High voltage</dt><dd><strong>35–38.5</strong><span>kV</span></dd></div><div><dt>Efficiency</dt><dd><strong>&gt; 99.6</strong><span>%</span></dd></div></dl>
<div class="pd-actions"><button class="pd-btn pd-btn--primary" data-quote-open="" type="button">Request a quote</button><a class="pd-btn pd-btn--ghost" href="#ratings">Ratings and dimensions</a></div>
</div>
<figure class="pd-hero-media">
<div class="pd-plate"><img alt="35 kV oil-immersed power transformer, front view" data-pd-main="" decoding="async" fetchpriority="high" src="../../../images/02-shared/products/model-confirmed/power-transformers/35kv-oil-immersed-power-transformer-front-p085.webp"/></div>
<div aria-label="Product images" class="pd-thumbs" role="group"><button aria-label="Show image 1" aria-pressed="true" data-pd-alt="35 kV oil-immersed power transformer, front view" data-pd-thumb="../../../images/02-shared/products/model-confirmed/power-transformers/35kv-oil-immersed-power-transformer-front-p085.webp" type="button"><img alt="" decoding="async" loading="lazy" src="../../../images/02-shared/products/model-confirmed/power-transformers/35kv-oil-immersed-power-transformer-front-p085.webp"/></button><button aria-label="Show image 2" aria-pressed="false" data-pd-alt="35 kV power transformer, three-quarter view" data-pd-thumb="../../../images/02-shared/products/model-confirmed/power-transformers/35kv-power-transformer-three-quarter-p083.webp" type="button"><img alt="" decoding="async" loading="lazy" src="../../../images/02-shared/products/model-confirmed/power-transformers/35kv-power-transformer-three-quarter-p083.webp"/></button></div>
</figure>
</div>
</section>
<nav aria-label="On this page" class="pd-subnav"><div class="pd-shell"><a href="#overview">Overview</a><a href="#ratings">Ratings</a><a href="#drawing">Drawing</a><a href="#features">Features</a><a href="#applications">Applications</a><a href="#family">Related products</a><button class="pd-subnav-cta" data-quote-open="" type="button">Request a quote</button></div></nav>
<section class="pd-sec pd-overview" id="overview">
<div class="pd-shell pd-overview-grid">
<div class="pd-prose">
<h2>Overview</h2>
<p>As the mainstream product in the power system, 35–220 kV standardised oil-immersed transformers are widely used in urban and rural grid transformation, industrial and mining enterprises, new-energy generation such as wind and photovoltaic, and construction.</p><p>The technology has been continuously upgraded and mainstream products reach the national secondary energy-efficiency standard. Efficiency exceeds 99.6%, no-load loss is 10–20% better than the industry and load loss 5–10% better. The design has passed the short-circuit withstand test of a CNAS-certified laboratory.</p>
</div>
<aside aria-label="Key parameters" class="pd-sheet">
<h3>Key parameters</h3>
<dl><div><dt>Series</dt><dd>SZ-8000~31500/35</dd></div><div><dt>High voltage</dt><dd>35–38.5 kV</dd></div><div><dt>Low voltage</dt><dd>6.3 / 6.6 / 10.5 kV</dd></div><div><dt>Frequency</dt><dd>50 Hz</dd></div><div><dt>Tapping range</dt><dd>±3×2.5%</dd></div><div><dt>Vector group</dt><dd>YNd11, Dyn11</dd></div><div><dt>Regulation</dt><dd>On-load</dd></div></dl>
</aside>
</div>
</section>
<section class="pd-sec pd-ratings" id="ratings">
<div class="pd-shell">
<h2>Ratings and dimensions</h2>
<div class="pd-table-block"><div class="pd-table-head"><h3>SZ-8000~31500/35 ratings and dimensions</h3></div><div class="pd-table-wrap"><table class="pd-table"><thead><tr><th rowspan="2" scope="col">Rated power (kVA)</th><th rowspan="2" scope="col">No-load loss (kW)</th><th rowspan="2" scope="col">Load loss (kW)</th><th rowspan="2" scope="col">No-load current (%)</th><th rowspan="2" scope="col">Short-circuit impedance (%)</th><th colspan="7" scope="colgroup">Overall dimensions (mm)</th><th rowspan="2" scope="col">Weight (kg)</th></tr><tr><th scope="col">L</th><th scope="col">W</th><th scope="col">H</th><th scope="col">E</th><th scope="col">M</th><th scope="col">N</th><th scope="col">H1</th></tr></thead><tbody><tr><th scope="row">8000</th><td class="n">4.3</td><td class="n">36.5</td><td class="n">0.32</td><td class="n">7.5/8.0</td><td class="n">4400</td><td class="n">3820</td><td class="n">3390</td><td class="n">1475</td><td class="n">700</td><td class="n">400</td><td class="n">2740</td><td class="n">17300</td></tr><tr><th scope="row">10000</th><td class="n">5.1</td><td class="n">43.2</td><td class="n">0.32</td><td class="n">7.5/8.0</td><td class="n">4470</td><td class="n">3850</td><td class="n">3540</td><td class="n">1475</td><td class="n">760</td><td class="n">400</td><td class="n">2890</td><td class="n">20100</td></tr><tr><th scope="row">12500</th><td class="n">6.0</td><td class="n">51.1</td><td class="n">0.28</td><td class="n">7.5/8.0</td><td class="n">4870</td><td class="n">4340</td><td class="n">3690</td><td class="n">1475</td><td class="n">770</td><td class="n">400</td><td class="n">3040</td><td class="n">24100</td></tr><tr><th scope="row">16000</th><td class="n">7.2</td><td class="n">63.3</td><td class="n">0.28</td><td class="n">7.5/8.0</td><td class="n">5040</td><td class="n">4050</td><td class="n">3790</td><td class="n">1475</td><td class="n">840</td><td class="n">400</td><td class="n">3140</td><td class="n">28300</td></tr><tr><th scope="row">20000</th><td class="n">8.5</td><td class="n">74.4</td><td class="n">0.28</td><td class="n">7.5/8.0</td><td class="n">5260</td><td class="n">4130</td><td class="n">3820</td><td class="n">1475</td><td class="n">870</td><td class="n">400</td><td class="n">3170</td><td class="n">34430</td></tr><tr><th scope="row">25000</th><td class="n">10.1</td><td class="n">88.0</td><td class="n">0.24</td><td class="n">10.0</td><td class="n">5560</td><td class="n">4370</td><td class="n">4040</td><td class="n">1475</td><td class="n">920</td><td class="n">400</td><td class="n">3390</td><td class="n">40700</td></tr><tr><th scope="row">31500</th><td class="n">12.0</td><td class="n">104.4</td><td class="n">0.24</td><td class="n">10.0</td><td class="n">6060</td><td class="n">4430</td><td class="n">4110</td><td class="n">1475</td><td class="n">920</td><td class="n">400</td><td class="n">3360</td><td class="n">45200</td></tr></tbody></table></div><p class="pd-note">PEI complies with EU Tier 2 requirements under (EU) 2019/1783 and (EU) No 548/2014.</p></div>
</div>
</section>
<section class="pd-sec pd-drawing" id="drawing">
<div class="pd-shell pd-drawing-grid">
<div><h2>Outline drawing</h2><p>Dimension letters on the drawing correspond to the columns of the ratings table. Overall dimensions are for reference only; the official drawings provided by Tianyu prevail.</p></div>
<figure><img alt="SZ-8000~31500/35 outline drawing" decoding="async" loading="lazy" src="../../../images/03-documents/engineering-drawings/sz-35kv-outline.webp"/><figcaption>SZ-8000~31500/35 outline drawing</figcaption></figure>
</div>
</section>
<section class="pd-sec pd-features" id="features">
<div class="pd-shell"><h2>Design and performance</h2><div class="pd-feat-grid"><div class="pd-feat-col"><h3>Functional features</h3><dl><div><dt>Voltage conversion</dt><dd>AC voltage is boosted or stepped down by electromagnetic induction to meet the voltage requirement of each scenario.</dd></div><div><dt>Power transmission</dt><dd>Carries energy from the generation end to the user end while reducing line losses.</dd></div><div><dt>Lightweight design</dt><dd>Octagonal oil-tank structure reduces the weight of the tank and transformer oil by 10%.</dd></div><div><dt>Operating-status monitoring</dt><dd>Oil-surface and winding temperature, oil level, partial discharge, core grounding current and oil chromatography monitored online, with early warning.</dd></div><div><dt>High anti-corrosion level</dt><dd>Tank treated with the C5-M anti-corrosion process for high salt spray, mould and strong corrosion at sea.</dd></div></dl></div><div class="pd-feat-col"><h3>Product advantages</h3><dl><div><dt>Low temperature rise</dt><dd>Self-adhesive transposed conductor; winding temperature rise ≤ 60 K, 5 K or more better than the standard.</dd></div><div><dt>Low noise</dt><dd>Shock-absorbing rubber and sand filling; noise ≤ 62 dB(A), more than 3 dB(A) better than the standard.</dd></div><div><dt>Low loss</dt><dd>No-load loss 10% and load loss 5% better than the industry; efficiency above 99.6%.</dd></div><div><dt>Low partial discharge</dt><dd>Non-partial-discharge design and process treatment; PD ≤ 70 pC, more than 30% better than the standard.</dd></div><div><dt>High short-circuit resistance</dt><dd>Electromagnetic calculation and simulation, high-quality transposed conductor, self-locked internal and external support bars.</dd></div></dl></div></div></div>
</section>
<section class="pd-sec pd-apps" id="applications">
<div class="pd-shell pd-apps-grid"><div class="pd-apps-intro"><h2>Application scope</h2><figure class="pd-apps-photo"><img src="../../../images/02-shared/applications/product-application-scope-20261008/grid-substation-1200.webp" srcset="../../../images/02-shared/applications/product-application-scope-20261008/grid-substation-600.webp 600w, ../../../images/02-shared/applications/product-application-scope-20261008/grid-substation-1200.webp 1200w" sizes="(max-width: 650px) calc(100vw - 48px), (max-width: 1000px) 600px, 400px" width="1200" height="800" alt="Outdoor electrical substation with transformers, switchgear and overhead power lines" loading="lazy" decoding="async"/></figure></div><ul><li>Low-loss power transformers to the GB 20052-2024 energy-efficiency standard, for power generation and transformation, urban and rural grid upgrades, industrial and mining enterprises, new-energy generation, steel and construction.</li><li>Offshore and onshore photovoltaic and wind 220 kV double-split booster stations, using two independent power supplies to improve operating reliability.</li><li>Floating offshore wind turbines in deep and open seas, and onshore wind farms far from load centres with long-distance transmission needs.</li></ul></div>
</section>
<section class="pd-sec pd-family" id="family">
<div class="pd-shell">
<div class="pd-family-head"><h2>More power transformers</h2><a class="pd-link" href="../high-voltage-power-transformer/index.html">All power transformers</a></div>
<div class="pd-cards"><a class="pd-card" href="../66kv-power-transformer/index.html"><span class="pd-card-img"><img alt="66 kV SZ-6300~63000/66 outline drawing" decoding="async" loading="lazy" src="../../../images/02-shared/products/model-confirmed/power-transformers/66kv-power-transformer-catalogue-outline.webp"/></span><span class="pd-card-body"><small>SZ-6300~63000/66</small><strong>66 kV Oil-Immersed Power Transformer</strong><span>6.3–63 MVA</span></span></a><a class="pd-card" href="../110kv-power-transformer/index.html"><span class="pd-card-img"><img alt="" decoding="async" loading="lazy" src="../../../images/02-shared/products/optimized/products/classified/110kv-power-transformer/01.webp"/></span><span class="pd-card-body"><small>SSZ-6300~63000/110</small><strong>110 kV Three-Winding Power Transformer</strong><span>6.3–200 MVA</span></span></a><a class="pd-card" href="../220kv-power-transformer/index.html"><span class="pd-card-img"><img alt="" decoding="async" loading="lazy" src="../../../images/02-shared/products/optimized/products/classified/220kv-power-transformer/01.webp"/></span><span class="pd-card-body"><small>SSZ-31500~240000/220</small><strong>220 kV Three-Winding Power Transformer</strong><span>31.5–420 MVA</span></span></a><a class="pd-card" href="../220kv-double-split-booster-transformer/index.html"><span class="pd-card-img"><img alt="220 kV double-split booster transformer, installation photograph" decoding="async" loading="lazy" src="../../../images/02-shared/products/model-confirmed/power-transformers/220kv-double-split-booster-transformer-installation.webp"/></span><span class="pd-card-body"><small>220 kV double-split</small><strong>220 kV Double-Split Booster Transformer</strong><span>220 kV</span></span></a><a class="pd-card" href="../66kv-offshore-wind-nacelle-transformer/index.html"><span class="pd-card-img"><img alt="66 kV offshore wind nacelle transformer, front photograph" decoding="async" loading="lazy" src="../../../images/02-shared/products/model-confirmed/special-transformers/66kv-offshore-wind-nacelle-transformer-front.webp"/></span><span class="pd-card-body"><small>66 kV liquid-immersed nacelle</small><strong>66 kV Offshore Wind Nacelle Transformer</strong><span>66 kV</span></span></a><a class="pd-card" href="../35-110kv-mobile-intelligent-substation/index.html"><span class="pd-card-img"><img alt="" decoding="async" loading="lazy" src="../../../images/02-shared/products/products/classified/35-110kv-mobile-intelligent-substation/01.png"/></span><span class="pd-card-body"><small>35–110 kV vehicle-mounted</small><strong>35–110 kV Mobile Intelligent Substation</strong><span>35–110 kV</span></span></a><a class="pd-card" href="../oil-immersed-split-winding-transformer/index.html"><span class="pd-card-img"><img alt="" decoding="async" loading="lazy" src="../../../images/02-shared/products/products/catalog-v8/oil-immersed-split-winding-transformer.webp"/></span><span class="pd-card-body"><small>SZ-50000/110 (example)</small><strong>Oil-Immersed Split-Winding Transformer</strong><span>50 MVA</span></span></a></div>
</div>
</section>
<section class="pd-cta">
<div class="pd-shell pd-cta-grid">
<div><h2>Need a rating that is not listed?</h2><p>Send the capacity, voltage ratio, vector group, impedance and site conditions. Engineering confirms the design against the approved project specification.</p></div>
<div class="pd-actions"><button class="pd-btn pd-btn--primary" data-quote-open="" type="button">Request a quote</button><a class="pd-btn pd-btn--ghost" href="../../certificates.html#certificates">Certificates and reports</a></div>
</div>
</section>
</main><footer class="footer"><div class="footer-grid">
<div><h2>Tianyu Electric</h2><p>Power Transformer &amp; Prefabricated Substation Solutions</p><p>Wholly-owned subsidiary of XJ Group Corporation under China Electrical Equipment Group Co., Ltd.</p><address class="footer-contact"><span>No. 28 Yaoxi Road, Nanyu Town, High-tech Zone, Fuzhou, Fujian, China</span><span>Sales <a href="tel:+8659187916446">+86 591 8791 6446</a> · <a href="tel:+8659138262359">3826 2359</a></span><span>Service <a href="tel:+8659138262397">+86 591 3826 2397</a> · <a href="tel:+8659138262377">3826 2377</a></span><a href="mailto:fztytbzx@163.com">fztytbzx@163.com</a></address></div>
<div><h3>Products</h3><a href="../../products.html#power-transformers">Power Transformers</a><a href="../../products.html#distribution-transformers">Distribution Transformers</a><a href="../../products.html#prefabricated-substations">Prefabricated Substations</a></div>
<div><h3>Guide</h3><a href="../../certificates.html#certificates">Certificates &amp; Test Reports</a><a href="../../drawings.html#drawings">Engineering Drawings</a><a href="../../guide.html">Guide</a></div>
<div><h3>Company</h3><a href="../../about.html">About Tianyu</a><a href="../../manufacturing.html">Manufacturing</a><a href="../../quality.html">Quality</a><a href="../../guide.html">Guide</a></div>
</div><div class="footer-bottom"><span>© 2026 Tianyu Electric</span><a href="../../privacy.html">Privacy Policy</a></div></footer><div aria-hidden="true" class="quote-modal" data-quote-modal=""><div class="modal-backdrop" data-quote-close=""></div><section aria-labelledby="quote-title" aria-modal="true" class="quote-panel" role="dialog"><button aria-label="Close quote form" class="modal-close" data-quote-close="" type="button">×</button><p class="eyebrow">Engineering Inquiry</p><h2 id="quote-title">Request a Quote</h2><p>Share the key electrical, site and document requirements for model selection.</p><form class="quote-form compact"><label>Name<input autocomplete="name" name="name" required=""/></label><label>Email<input autocomplete="email" name="email" required="" type="email"/></label><label>Company<input autocomplete="organization" name="company"/></label><label>Destination Country<input autocomplete="country-name" name="country"/></label><label>Product Family<select name="product"><option value="">Select a product family</option><option>Power Transformers</option><option>Distribution Transformers</option><option>Prefabricated Substations</option></select></label><label>Capacity / Voltage<input name="rating" placeholder="e.g. 63 MVA, 110/37/10.5 kV"/></label><label>Quantity<input name="quantity" placeholder="e.g. 2 units"/></label><label>Required Delivery<input name="requiredDelivery" placeholder="Required date or project window"/></label><details class="v3p-rfq-details"><summary>Add Technical Details</summary><div class="v3p-rfq-grid"><label>Rated Power<input name="ratedPower" placeholder="kVA / MVA"/></label><label>HV Voltage<input name="hvVoltage" placeholder="kV"/></label><label>LV / MV Voltage<input name="lvVoltage" placeholder="kV / V"/></label><label>Frequency<select name="frequency"><option value="">Select</option><option>50 Hz</option><option>60 Hz</option></select></label><label>Vector Group<input name="vectorGroup" placeholder="e.g. Dyn11 / YNyn0d11"/></label><label>Impedance<input name="impedance" placeholder="% or project requirement"/></label><label>Tap Range<input name="tapRange" placeholder="e.g. ±8×1.25%"/></label><label>Tap Changer<select name="tapChanger"><option value="">Select</option><option>OLTC</option><option>OCTC / off-circuit</option><option>Not specified</option></select></label><label>Cooling<input name="cooling" placeholder="e.g. ONAN / ONAF / AN / AF"/></label><label>Installation<select name="installation"><option value="">Select</option><option>Outdoor</option><option>Indoor</option></select></label><label>Altitude<input name="altitude" placeholder="m above sea level"/></label><label>Ambient Temperature<input name="ambient" placeholder="max / min °C"/></label><label>Applicable Standard<input name="requiredStandard" placeholder="IEC / EN / utility specification"/></label><label>Loss / Efficiency Requirement<input name="efficiency" placeholder="If applicable"/></label><label>Enclosure / IP<input name="enclosure" placeholder="If applicable"/></label><label>Winding Material<input name="windingMaterial" placeholder="Copper / aluminum / specification"/></label><label class="full">Accessories &amp; Monitoring<textarea name="accessories" placeholder="Protection, monitoring, CTs, gauges, interfaces..." rows="3"></textarea></label><label class="full">Site Conditions<textarea name="siteConditions" placeholder="Corrosion, seismic, marine, dust, humidity, harmonics..." rows="3"></textarea></label><label class="full">Project Requirements<textarea name="message" placeholder="Application, project stage, standards, special guarantees and document requirements" rows="5"></textarea></label><label class="full">Technical File<input accept=".pdf,.doc,.docx,.xls,.xlsx,.dwg,.dxf,.jpg,.jpeg,.png" name="file" type="file"/></label><p class="v3p-rfq-help">Helpful attachments: single-line diagram, transformer specification, tender document, load profile, harmonic spectrum, site layout and cable-interface information.</p></div></details><button class="btn btn-primary" type="submit">Send Inquiry</button><p aria-live="polite" class="form-message"></p></form></section></div><div aria-hidden="true" class="evidence-modal" data-evidence-modal="">
<div class="modal-backdrop" data-evidence-close=""></div>
<section aria-label="Evidence document" aria-modal="true" class="evidence-dialog" role="dialog">
<button aria-label="Close evidence viewer" class="modal-close" data-evidence-close="" type="button">×</button>
<div data-evidence-content=""></div>
</section>
</div><div aria-hidden="true" class="drawing-viewer" data-drawing-viewer="">
<div class="modal-backdrop" data-drawing-close=""></div>
<section aria-label="Engineering drawing viewer" aria-modal="true" class="drawing-dialog" role="dialog">
<header><div><p class="eyebrow">Reference Drawing</p><h2 data-drawing-title=""></h2></div><button aria-label="Close drawing viewer" class="modal-close" data-drawing-close="" type="button">×</button></header>
<div class="drawing-toolbar">
<button aria-label="Zoom out" data-drawing-zoom-out="" type="button">−</button>
<button aria-label="Zoom in" data-drawing-zoom-in="" type="button">+</button>
<button data-drawing-reset="" type="button">Reset</button>
<button data-drawing-fullscreen="" type="button">Fullscreen</button>
</div>
<div class="drawing-stage" data-drawing-stage=""><img alt="" data-drawing-image="" decoding="async" loading="lazy"/></div>
<p>REFERENCE DRAWING</p>
</section>
</div>
<script src="../../assets/js/main.js"></script>
<script src="../../assets/js/knowledge.js"></script>
<script src="../../assets/js/yawei-refine.js"></script>
<script src="../../assets/js/visual-refine-v4.js"></script>
<script src="../../assets/js/ux-refine-v5.js"></script>
<script src="../../assets/js/ux-refine-v6.js"></script>
<script src="../../assets/js/ux-refine-v8.js"></script>
<script src="../../assets/js/visual-behavior.js"></script>
<script defer="" src="../../assets/js/site-experience.js"></script><script defer="" src="../../assets/js/product-page.js"></script><script defer="" src="../../assets/js/mobile-adapt.js"></script></body></html>
