<!DOCTYPE html>

<html lang="en"><head>
<meta charset="utf-8"/><meta content="width=device-width,initial-scale=1" name="viewport"/>
<title>ZGS Combined Transformer (American-Type) | Tianyu Electric</title><meta content="Transformer body, HV load switch and fuses immersed in insulating oil, with LV metering and compensation as required." name="description"/>
<link href="/products/zgs-prefabricated-substation/" rel="canonical"/>
<meta content="website" property="og:type"/><meta content="ZGS Combined Transformer (American-Type) | Tianyu Electric" property="og:title"/><meta content="The ZGS combined transformer integrates the transformer body, high-voltage load switch and fuses in insulating oil. Low-voltage metering and compensation can be configured for ring-network or terminal distribution and renewable-energy systems." property="og:description"/><meta content="/products/zgs-prefabricated-substation/" property="og:url"/><meta content="/images/02-shared/products/products/classified/zgs-prefabricated-substation/02.webp" property="og:image"/><meta content="summary_large_image" name="twitter:card"/>
<link href="../../assets/css/visual-system.css?v=header-logo-20261012" rel="stylesheet"/>
<link href="../../assets/css/product-detail.css" rel="stylesheet"/>
<link href="../../assets/css/catalog-v8-web-update.css" rel="stylesheet"/><link href="../../assets/css/site-experience.css" rel="stylesheet"/><link href="../../assets/css/industrial-editorial.css" rel="stylesheet"/><link href="../../assets/css/tianyu-refresh.css?v=mobile-contrast-20261014" rel="stylesheet"/><link href="../../assets/css/product-refresh.css?v=mobile-contrast-20261014" rel="stylesheet"/><link href="../../assets/css/mobile-adapt.css?v=inquiry-docs-20261014-final" rel="stylesheet"/><link href="../../../public/favicon.ico?v=tianyu-20261012" rel="icon" sizes="any"/>
<link href="../../../public/favicon-32x32.png?v=tianyu-20261012" rel="icon" sizes="32x32" type="image/png"/>
<link href="../../../public/favicon-16x16.png?v=tianyu-20261012" rel="icon" sizes="16x16" type="image/png"/>
<link href="../../../public/apple-touch-icon.png?v=tianyu-20261012" rel="apple-touch-icon" sizes="180x180"/>
<link href="../../../public/site.webmanifest?v=tianyu-20261012" rel="manifest"/>
<link href="../../assets/css/secondary-refine.css?v=inquiry-motion-20261013" rel="stylesheet"/>
</head><body class="site36-density phase1-detail" data-inquiry-family="Prefabricated Substations" data-review-refined="true" data-v44-media-sync="true" data-v45-product-media="true" data-v46-three-family="true" data-v50-products-direct-jump="true" data-v54-complete-image-fit="true">
<header class="site-header"><a aria-label="Tianyu Electric home" class="brand" href="../../index.html"><span class="brand-mark"><img alt="" class="brand-logo" height="34" src="../../../public/tianyu-brandmark-550.png" width="34"/></span><span><strong>Tianyu Electric</strong><small>Transformer Solutions</small></span></a><button aria-label="Open navigation" class="menu-toggle" data-menu-toggle="" type="button">Menu</button><nav class="main-nav" data-nav=""><div class="nav-item"><a href="../../index.html">Home</a></div><div class="nav-item nav-dropdown"><a class="active" href="../../products.html">Products</a><div class="dropdown-menu"><a href="../../products.html#power-transformers">Power Transformers</a><a href="../../products.html#distribution-transformers">Distribution Transformers</a><a href="../../products.html#prefabricated-substations">Prefabricated Substations</a><a href="../../products.html#all-platforms">All Products</a></div></div><div class="nav-item"><a href="../../applications.html">Applications &amp; Projects</a></div><div class="nav-item nav-dropdown"><a href="../../services.html">Service</a><div class="dropdown-menu"><a href="../../manufacturing.html">Manufacturing</a><a href="../../quality.html">Quality</a></div></div><div class="nav-item nav-dropdown"><a href="../../about.html">Company</a><div class="dropdown-menu"><a href="../../guide.html">Guide</a></div></div></nav><div class="header-actions"><span class="language">EN</span><button class="btn btn-primary" data-quote-open="" type="button">Request a Quote</button></div></header>
<main class="pd"><section class="pd-hero">
<div class="pd-shell pd-hero-grid">
<div class="pd-hero-copy">
<nav aria-label="Breadcrumb" class="pd-crumb"><a href="../../products.html">Products</a><span aria-hidden="true">/</span><a href="../prefabricated-substations/index.html">Prefabricated substations</a></nav>
<h1>ZGS Combined Transformer (American-Type)</h1>
<p class="pd-model">ZGS series</p>
<p class="pd-lead">Transformer body, HV load switch and fuses immersed in insulating oil, with LV metering and compensation as required.</p>
<dl class="pd-facts"><div><dt>Rated capacity</dt><dd><strong>200–4000</strong><span>kVA</span></dd></div><div><dt>High voltage</dt><dd><strong>7.2–40.5</strong><span>kV</span></dd></div><div><dt>Altitude</dt><dd><strong>≤ 5000</strong><span>m</span></dd></div></dl>
<div class="pd-actions"><button class="pd-btn pd-btn--primary" data-quote-open="" type="button">Request a quote</button><a class="pd-btn pd-btn--ghost" href="#ratings">Core parameters</a></div>
</div>
<figure class="pd-hero-media">
<div class="pd-plate"><img alt="ZGS Combined Transformer (American-Type)" data-pd-main="" decoding="async" fetchpriority="high" src="../../../images/02-shared/products/products/classified/zgs-prefabricated-substation/02.webp"/></div>
<div aria-label="Product images" class="pd-thumbs" role="group"><button aria-label="Show image 1" aria-pressed="true" data-pd-alt="ZGS Combined Transformer (American-Type)" data-pd-thumb="../../../images/02-shared/products/products/classified/zgs-prefabricated-substation/02.webp" type="button"><img alt="" decoding="async" loading="lazy" src="../../../images/02-shared/products/products/classified/zgs-prefabricated-substation/02.webp"/></button><button aria-label="Show image 2" aria-pressed="false" data-pd-alt="ZGS Combined Transformer (American-Type)" data-pd-thumb="../../../images/01-pages/products/zgs-prefabricated-substation/products/classified/zgs-prefabricated-substation/03.webp" type="button"><img alt="" decoding="async" loading="lazy" src="../../../images/01-pages/products/zgs-prefabricated-substation/products/classified/zgs-prefabricated-substation/03.webp"/></button></div>
</figure>
</div>
</section><nav aria-label="On this page" class="pd-subnav"><div class="pd-shell"><a href="#overview">Product introduction</a><a href="#ratings">Core parameters</a><a href="#configuration">Configuration options</a><a href="#applications">Project applications</a><button class="pd-subnav-cta" data-quote-open="" type="button">Request a quote</button></div></nav><section class="pd-sec pd-overview" id="overview"><div class="pd-shell"><div class="pd-prose"><h2>Product introduction</h2><p>The ZGS combined transformer integrates the transformer body, high-voltage load switch and fuses in insulating oil. Low-voltage metering and compensation can be configured for ring-network or terminal distribution and renewable-energy systems.</p></div></div></section><section class="pd-sec pd-ratings" id="ratings"><div class="pd-shell"><h2>Core parameters</h2><div class="pd-sheet"><dl class="pd-specs"><div><dt>High voltage</dt><dd>7.2–40.5 kV</dd></div><div><dt>Low voltage</dt><dd>0.315–1.14 kV</dd></div><div><dt>Frequency</dt><dd>50 Hz</dd></div><div><dt>Capacity</dt><dd>200–4000 kVA</dd></div><div><dt>Protection</dt><dd>Below IP65</dd></div><div><dt>Transformer</dt><dd>Oil-immersed</dd></div></dl></div><div class="pd-table-block"><div class="pd-table-head"><h3>ZGS prefabricated substation parameters</h3></div><div class="pd-table-wrap"><table class="pd-table pd-table--kv"><thead><tr><th scope="col">Item</th><th scope="col">Unit</th><th scope="col">Parameter</th></tr></thead><tbody><tr><th scope="row">Rated voltage</th><td>kV</td><td>Low voltage 0.315–1.14; high voltage 7.2–40.5</td></tr><tr><th scope="row">Rated frequency</th><td>Hz</td><td>50</td></tr><tr><th scope="row">Rated capacity</th><td>kVA</td><td>200–4000</td></tr><tr><th scope="row">Rated short-time withstand voltage</th><td>kV/1 min</td><td>Low voltage 5; high voltage 85</td></tr><tr><th scope="row">Protection grade</th><td>—</td><td>Below IP65</td></tr><tr><th scope="row">Energy-efficiency level</th><td>—</td><td>Grade 1–3</td></tr><tr><th scope="row">Transformer type</th><td>—</td><td>Oil-immersed transformer</td></tr><tr><th scope="row">Switch type</th><td>—</td><td>Low voltage: fixed type; high voltage: oil-immersed load switch + fuse</td></tr><tr><th scope="row">Breaking current</th><td>—</td><td>Low voltage: 50–100 kA; high voltage: 20–40 kA</td></tr></tbody></table></div></div><div class="pd-table-block"><div class="pd-table-head"><h3>ZGS combined transformer input / output</h3></div><div class="pd-table-wrap"><table class="pd-table pd-table--kv"><thead><tr><th scope="col">Item</th><th scope="col">Unit</th><th scope="col">Input</th><th scope="col">Output</th></tr></thead><tbody><tr><th scope="row">Rated voltage</th><td>kV</td><td>0.4 / 0.54 / 0.69 / 0.8 / 0.95 / 1.14</td><td>12 / 40.5</td></tr><tr><th scope="row">Rated frequency</th><td>Hz</td><td>50</td><td>50</td></tr><tr><th scope="row">Rated capacity</th><td>kVA</td><td>500, 630, 800, 900, 1250, 1600, 2000, 2500, 3150, 3300, 3500, 4000</td><td></td></tr><tr><th scope="row">Rated short-time withstand voltage</th><td>kV/1 min</td><td>5</td><td>85</td></tr><tr><th scope="row">Neutral point</th><td>—</td><td>Earthed / unearthed</td><td>Earthed / unearthed</td></tr></tbody></table></div></div></div></section><section class="pd-sec pd-features" id="configuration"><div class="pd-shell"><h2>Configuration options</h2><div class="pd-feat-grid"><div class="pd-feat-col"><dl><div><dt>High-voltage arrangement</dt><dd>Air-insulated or C-GIS switchgear, load switches, switch-fuse combinations and circuit breakers provide alternative network interfaces.</dd></div><div><dt>Transformer and LV arrangement</dt><dd>Dry-type or oil-immersed transformers can be combined with fixed or drawer-type LV switchgear, metering and compensation.</dd></div><div><dt>Enclosure and auxiliaries</dt><dd>Coordinate enclosure protection, auxiliary power, metering, protection and communication interfaces with the site.</dd></div></dl></div></div></div></section><section class="pd-sec pd-apps" id="applications"><div class="pd-shell pd-apps-grid"><div class="pd-apps-intro"><h2>Project applications</h2></div><div class="pd-prose"><h3>Distribution and renewable-energy sites</h3><p>Integrated transformer and switchgear arrangements serve ring-network and terminal distribution, industrial facilities and renewable-energy connections.</p><h3>Substation project exchange in Brazil</h3><p>Equipment presentation and technical exchange connect prefabricated substation arrangements with project requirements in Brazil.</p><a class="pd-link" href="../../projects/brazil-cemig-155mw-pv.html">View project</a></div></div></section><section class="pd-cta"><div class="pd-shell pd-cta-grid"><div><h2>Discuss your transformer configuration</h2><p>Share your capacity, winding voltages, connection arrangement and site conditions.</p></div><div class="pd-actions"><button class="pd-btn pd-btn--primary" data-quote-open="" type="button">Request a quote</button></div></div></section></main><footer class="footer"><div class="footer-grid">
<div><h2>Tianyu Electric</h2><p>Power Transformer &amp; Prefabricated Substation Solutions</p><p>Electrical manufacturing heritage dating to 1920.</p><address class="footer-contact"><a href="mailto:sales@tianyuelectric.com">sales@tianyuelectric.com</a></address></div>
<div><h3>Products</h3><a href="../../products.html#power-transformers">Power Transformers</a><a href="../../products.html#distribution-transformers">Distribution Transformers</a><a href="../../products.html#prefabricated-substations">Prefabricated Substations</a></div>


<div><h3>Service</h3><a href="../../manufacturing.html">Manufacturing</a><a href="../../services.html">Service</a><a href="../../quality.html">Quality</a><a href="../../guide.html">Guide</a></div><div><h3>Company</h3><a href="../../about.html">About Tianyu</a></div></div><div class="footer-bottom"><span>© 2026 Tianyu Electric</span><a href="../../privacy.html">Privacy Policy</a></div></footer><div aria-hidden="true" class="quote-modal" data-quote-modal=""><div class="modal-backdrop" data-quote-close=""></div><section aria-labelledby="quote-title" aria-modal="true" class="quote-panel" role="dialog"><button aria-label="Close quote form" class="modal-close" data-quote-close="" type="button">×</button><p class="eyebrow">Engineering Inquiry</p><h2 id="quote-title">Request a Quote</h2><p>Share the key electrical, site and document requirements for model selection.</p><form action="/api/contact" class="quote-form compact rfq-refined" enctype="multipart/form-data" method="post" novalidate=""><p class="rfq-intro full"><span aria-hidden="true">*</span> Required fields: name and email. All other details are optional.</p><p aria-live="polite" class="form-message full" role="status"></p><fieldset class="rfq-basics full"><legend>Your contact details</legend><label>Name<span aria-hidden="true" class="rfq-required" title="Required">*</span><input autocomplete="name" name="name" required=""/></label><label>Email<span aria-hidden="true" class="rfq-required" title="Required">*</span><input autocomplete="email" name="email" required="" type="email"/></label></fieldset><fieldset class="rfq-needs full"><legend>Your project</legend><label class="full">Project summary<span class="rfq-optional">Optional</span><textarea name="message" placeholder="Tell us what you need, or attach your specification below." rows="3"></textarea></label><label class="full">Specification or single-line diagram<span class="rfq-optional">Optional</span><input accept=".pdf,.doc,.docx,.xls,.xlsx,.dwg,.dxf,.jpg,.jpeg,.png" name="file" type="file"/></label><p class="rfq-help full">Not sure of the model? Share your application or attach a specification. PDF, Word, Excel, drawings or images; one file, up to 8 MB.</p></fieldset><input name="sourcePage" type="hidden"/><details class="v3p-rfq-details"><summary>Add product, electrical and delivery details (optional)</summary><div class="v3p-rfq-grid"><fieldset class="rfq-detail-group full"><legend>Company and delivery</legend><label>Company<span class="rfq-optional">Optional</span><input autocomplete="organization" name="company"/></label><label>Destination Country<span class="rfq-optional">Optional</span><input autocomplete="country-name" name="country"/></label><label>Quantity<span class="rfq-optional">Optional</span><input name="quantity" placeholder="e.g. 2 units"/></label><label>Required Delivery<span class="rfq-optional">Optional</span><input name="requiredDelivery" placeholder="Required date or project window"/></label></fieldset><fieldset class="rfq-detail-group full"><legend>Product and electrical ratings</legend><label>Product Family<span class="rfq-optional">Optional</span><select name="product"><option value="">Select a product family</option><option>Power Transformers</option><option>Distribution Transformers</option><option>Prefabricated Substations</option></select></label><label class="full">Product / Model<span class="rfq-optional">Optional</span><input name="model" placeholder="Product or model, if known"/></label><label>Capacity / Voltage<span class="rfq-optional">Optional</span><input name="rating" placeholder="e.g. 63 MVA, 110/37/10.5 kV"/></label><label>Rated Power<span class="rfq-optional">Optional</span><input name="ratedPower" placeholder="kVA / MVA"/></label><label>HV Voltage<span class="rfq-optional">Optional</span><input name="hvVoltage" placeholder="kV"/></label><label>LV / MV Voltage<span class="rfq-optional">Optional</span><input name="lvVoltage" placeholder="kV / V"/></label><label>Frequency<span class="rfq-optional">Optional</span><select name="frequency"><option value="">Select</option><option>50 Hz</option><option>60 Hz</option></select></label><label>Vector Group<span class="rfq-optional">Optional</span><input name="vectorGroup" placeholder="e.g. Dyn11 / YNyn0d11"/></label><label>Impedance<span class="rfq-optional">Optional</span><input name="impedance" placeholder="% or project requirement"/></label><label>Tap Range<span class="rfq-optional">Optional</span><input name="tapRange" placeholder="e.g. ±8×1.25%"/></label><label>Tap Changer<span class="rfq-optional">Optional</span><select name="tapChanger"><option value="">Select</option><option>OLTC</option><option>OCTC / off-circuit</option><option>Not specified</option></select></label><label>Cooling<span class="rfq-optional">Optional</span><input name="cooling" placeholder="e.g. ONAN / ONAF / AN / AF"/></label></fieldset><fieldset class="rfq-detail-group full"><legend>Site and standards</legend><label>Installation<span class="rfq-optional">Optional</span><select name="installation"><option value="">Select</option><option>Outdoor</option><option>Indoor</option></select></label><label>Altitude<span class="rfq-optional">Optional</span><input name="altitude" placeholder="m above sea level"/></label><label>Ambient Temperature<span class="rfq-optional">Optional</span><input name="ambient" placeholder="max / min °C"/></label><label>Applicable Standard<span class="rfq-optional">Optional</span><input name="requiredStandard" placeholder="IEC / EN / utility specification"/></label><label>Loss / Efficiency Requirement<span class="rfq-optional">Optional</span><input name="efficiency" placeholder="If applicable"/></label><label>Enclosure / IP<span class="rfq-optional">Optional</span><input name="enclosure" placeholder="If applicable"/></label><label>Winding Material<span class="rfq-optional">Optional</span><input name="windingMaterial" placeholder="Copper / aluminum / specification"/></label></fieldset><fieldset class="rfq-detail-group full"><legend>Accessories and site notes</legend><label class="full">Accessories &amp; Monitoring<span class="rfq-optional">Optional</span><textarea name="accessories" placeholder="Protection, monitoring, CTs, gauges, interfaces..." rows="3"></textarea></label><label class="full">Site Conditions<span class="rfq-optional">Optional</span><textarea name="siteConditions" placeholder="Corrosion, seismic, marine, dust, humidity, harmonics..." rows="3"></textarea></label></fieldset></div></details><p class="inquiry-note full">Your inquiry and selected file will be emailed to Tianyu Electric. Attachment limit: 8 MB.</p><div class="full" data-inquiry-verification=""></div><button class="btn btn-primary" type="submit">Send Inquiry</button><a class="inquiry-fallback full" href="mailto:sales@tianyuelectric.com">Prefer email? sales@tianyuelectric.com</a><noscript>Please email us directly; online inquiries require JavaScript.</noscript></form></section></div><div aria-hidden="true" class="evidence-modal" data-evidence-modal="">
<div class="modal-backdrop" data-evidence-close=""></div>
<section aria-label="Evidence document" aria-modal="true" class="evidence-dialog" role="dialog">
<button aria-label="Close evidence viewer" class="modal-close" data-evidence-close="" type="button">×</button>
<div data-evidence-content=""></div>
</section>
</div><div aria-hidden="true" class="drawing-viewer" data-drawing-viewer="">
<div class="modal-backdrop" data-drawing-close=""></div>
<section aria-label="Engineering drawing viewer" aria-modal="true" class="drawing-dialog" role="dialog">
<header><div><p class="eyebrow">Reference Drawing</p><h2 data-drawing-title=""></h2></div><button aria-label="Close drawing viewer" class="modal-close" data-drawing-close="" type="button">×</button></header>
<div class="drawing-toolbar">
<button aria-label="Zoom out" data-drawing-zoom-out="" type="button">−</button>
<button aria-label="Zoom in" data-drawing-zoom-in="" type="button">+</button>
<button data-drawing-reset="" type="button">Reset</button>
<button data-drawing-fullscreen="" type="button">Fullscreen</button>
</div>
<div class="drawing-stage" data-drawing-stage=""><img alt="" data-drawing-image="" decoding="async" loading="lazy"/></div>
<p>REFERENCE DRAWING</p>
</section>
</div>
<script src="../../assets/js/main.js?v=direct-20261013"></script><script defer="" src="../../assets/js/inquiry.js?v=required-english-20261013"></script>
<script src="../../assets/js/knowledge.js"></script>
<script src="../../assets/js/yawei-refine.js"></script>
<script src="../../assets/js/visual-refine-v4.js"></script>
<script src="../../assets/js/ux-refine-v5.js"></script>
<script src="../../assets/js/ux-refine-v6.js"></script>
<script src="../../assets/js/ux-refine-v8.js"></script>
<script src="../../assets/js/visual-behavior.js"></script>
<script defer="" src="../../assets/js/site-experience.js?v=contact-20261012"></script><script defer="" src="../../assets/js/product-page.js"></script><script defer="" src="../../assets/js/mobile-adapt.js"></script><script defer="" src="../../assets/js/secondary-refine.js?v=20261013"></script></body></html>
